<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ECG — Schiller CARDIOVIT AT-102 G2 — ACTT Sick Bay</title>
<link rel="stylesheet" href="../sickbay-shared.css">

</head>
<body>
<header class="site-header">
  <span class="site-title">ACTT Sick Bay</span>
  <a href="../../index.html#/sickbay">Sick Bay</a>
  <a href="index.html">&larr; Equipment</a>
</header>
<main class="content">
<h1>ECG — Schiller CARDIOVIT AT-102 G2</h1>
<p class="lead">12‑lead resting ECG acquisition and printing unit with on-device interpretation, rhythm strip options, and patient database. Designed for hospital and primary care environments.</p>

<nav class="page-nav" aria-label="Jump to section">
  <a href="#quick-start">Quick Start</a>
  <a href="#key-specs">Key Specs</a>
  <a href="#functions">Functions</a>
  <a href="#troubleshooting">Troubleshooting</a>
  <a href="#care">Care</a>
  <a href="#videos">Videos</a>
  <a href="#references">References</a>
</nav>

<h2 id="quick-start">Quick start</h2>
<ol>
  <li>Connect to mains or ensure the battery is charged. Confirm thermal paper is loaded correctly (print side up; close door firmly).</li>
  <li>Power on, select Resting ECG, and enter patient ID/age/sex as required.</li>
  <li>Prep skin (clean, dry, hair-free sites), place limb and precordial electrodes; check the lead-quality indicator for noise or detachment.</li>
  <li>Ask the patient to stay still and breathe normally; press Start to acquire and print the 12-lead tracing.</li>
  <li>Review printout for quality; save/export to USB or network if configured. Repeat if artifact is unacceptable.</li>
</ol>

<h2 id="key-specs">Key specifications</h2>
<table class="specs-table">
  <tbody>
    <tr><th>Acquisition</th><td>12-lead simultaneous; 3-channel and 6-channel print formats</td></tr>
    <tr><th>Interpretation</th><td>Schiller SEMA (automatic ECG interpretation); physician override/confirmation</td></tr>
    <tr><th>Rhythm strip</th><td>Selectable lead, variable duration; rhythm recording mode</td></tr>
    <tr><th>Sample rate</th><td>1,000 samples/second per lead (2,000 optional)</td></tr>
    <tr><th>Filters</th><td>Muscle artifact (EMG), AC (mains) interference, and diagnostic/baseline wander filters</td></tr>
    <tr><th>Paper</th><td>Z-fold thermal ECG paper; speeds of 25 and 50 mm/s; amplitudes 5 and 10 mm/mV</td></tr>
    <tr><th>Storage</th><td>Internal patient database; USB export; network/LIS connectivity configurable</td></tr>
    <tr><th>Battery</th><td>Sealed lead-acid or Li-ion (model-dependent); &asymp; 80–100 ECGs per charge</td></tr>
    <tr><th>Dimensions</th><td>Compact desktop/portable unit; approximately 3.5 kg</td></tr>
  </tbody>
</table>

<h2 id="functions">Common functions</h2>
<ul>
  <li>Print a rhythm strip (select lead and duration) in addition to the 12‑lead snapshot.</li>
  <li>Apply filters (muscle/AC/diagnostic) to improve signal quality when motion or mains noise is present.</li>
  <li>Store or export ECGs via USB/network if configured.</li>
  <li>Re-run an ECG quickly using the last patient details when appropriate.</li>
</ul>

<h2 id="troubleshooting">Troubleshooting</h2>
<ul>
  <li><strong>Lead-off/poor signal</strong>: Re-prep skin, replace electrodes, and ensure cables are fully seated.</li>
  <li><strong>Paper jam/out of paper</strong>: Reload Z-fold thermal paper with the print side up; close the door firmly.</li>
  <li><strong>No print</strong>: Check paper orientation and that the printer cover is latched.</li>
  <li><strong>Battery low</strong>: Connect to AC power and allow the battery to recharge.</li>
</ul>

<h2 id="care">Care &amp; consumables</h2>
<ul>
  <li>Use compatible thermal ECG paper; keep spares with the device.</li>
  <li>Clean lead wires and clips routinely; replace worn or corroded electrodes/cables.</li>
  <li>Disinfect the keyboard and surfaces after use; avoid liquid ingress.</li>
</ul>

<h2 id="videos">Video resources</h2>
<ul class="video-list">
  <li>
    <div>
      <a href="https://www.youtube.com/watch?v=w_FRwRoQfLg" target="_blank" rel="noopener">Basic Functions of the EKG AT-102 G2 — SCHILLER AMERICAS (Official)</a>
      <span class="vid-meta">Official SCHILLER training video — patient data entry, electrode placement, resting and rhythm ECG, and printout</span>
    </div>
  </li>
  <li>
    <div>
      <a href="https://www.youtube.com/watch?v=RPWKEXDFBFM" target="_blank" rel="noopener">Schiller AT-102 G2 Basic Settings — SCHILLER AMERICAS (Official)</a>
      <span class="vid-meta">Official SCHILLER video — connectivity, workflow settings, and basic parameter configuration</span>
    </div>
  </li>
  <li>
    <div>
      <a href="https://www.youtube.com/watch?v=gThGPRPmyHo" target="_blank" rel="noopener">AT-102 G2 ECG Machine — Basic Concepts</a>
      <span class="vid-meta">Device overview and primary operations guide</span>
    </div>
  </li>
</ul>

<h2 id="references">References</h2>
<ul>
  <li><a href="https://www.manualslib.com/manual/3963583/Schiller-Cardiovit-At-102-G2.html">Schiller CARDIOVIT AT-102 G2 user manual (Manualslib)</a></li>
  <li><a href="https://woodleytrialsolutions.com/img/products/user-guides/CARDIOVIT%20AT-102%20G2%20-%20User%20Manual.pdf">AT-102 G2 user manual (Woodley download)</a></li>
  <li><a href="https://www.schiller.ch/en/products/ecg-machines/cardiovit-at-102-g2">Schiller CARDIOVIT AT-102 G2 product page</a></li>
</ul>
</main>
<footer class="site-footer">Last updated: 2026-04-16 &bull; ACTT Sick Bay</footer>
</body>
</html>
