<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Patient Monitor — Mindray BeneVision N1 — ACTT Sick Bay</title>
<link rel="stylesheet" href="../sickbay-shared.css">

</head>
<body>
<header class="site-header">
  <span class="site-title">ACTT Sick Bay</span>
  <a href="../../index.html#/sickbay">Sick Bay</a>
  <a href="index.html">&larr; Equipment</a>
</header>
<main class="content">
<h1>Patient Monitor — Mindray BeneVision N1</h1>
<p class="lead">Transport-capable patient monitor/module for continuous ECG, SpO<sub>2</sub>, NIBP, temperature, and CO<sub>2</sub> monitoring. Docks into the BeneVision host system or operates standalone on internal battery.</p>

<nav class="page-nav" aria-label="Jump to section">
  <a href="#quick-start">Quick Start</a>
  <a href="#key-specs">Key Specs</a>
  <a href="#functions">Functions</a>
  <a href="#troubleshooting">Troubleshooting</a>
  <a href="#care">Care</a>
  <a href="#videos">Videos</a>
  <a href="#references">References</a>
</nav>

<h2 id="quick-start">Quick start</h2>
<ol>
  <li>Dock to the host monitor or ensure the internal battery is charged; connect required cables (ECG, SpO<sub>2</sub>, NIBP, temp, CO<sub>2</sub> if equipped).</li>
  <li>Power on, select the correct patient category (adult/pediatric/neonate), and confirm alarm limits.</li>
  <li>Apply sensors (prep ECG sites, place SpO<sub>2</sub> probe, apply cuff). Start a manual NIBP measurement to confirm operation.</li>
  <li>Check waveforms and numeric values for quality; adjust alarm volumes and limits as needed.</li>
  <li>For transport, undock, confirm battery level, secure all cables, and continue monitoring.</li>
</ol>

<h2 id="key-specs">Key specifications</h2>
<table class="specs-table">
  <tbody>
    <tr><th>ECG</th><td>3-lead, 5-lead, and 12-lead capable; arrhythmia analysis; HR display</td></tr>
    <tr><th>SpO<sub>2</sub></th><td>Masimo SET® or Nellcor (module-dependent); SpO<sub>2</sub> and pulse rate waveform</td></tr>
    <tr><th>NIBP</th><td>Oscillometric; neonatal, pediatric, and adult modes; manual, auto-cycle</td></tr>
    <tr><th>Temperature</th><td>Single-channel oral/rectal/axillary or skin/esophageal (probe-dependent)</td></tr>
    <tr><th>CO<sub>2</sub></th><td>Microstream® sidestream capnography (where equipped)</td></tr>
    <tr><th>Battery</th><td>Hot-swappable; &asymp; 4 hours standalone monitoring runtime</td></tr>
    <tr><th>Transport mode</th><td>Undocks from host; maintains full monitoring on battery; auto-reconnects on docking</td></tr>
    <tr><th>Display</th><td>5.6-inch colour touchscreen; configurable parameter layout</td></tr>
    <tr><th>Patient categories</th><td>Adult, pediatric, neonate — adjusts alarm defaults accordingly</td></tr>
    <tr><th>Data export</th><td>USB; network via host; stored trends and event logs</td></tr>
  </tbody>
</table>

<h2 id="functions">Common functions</h2>
<ul>
  <li>Admit/discharge patients and set profiles with age/weight to apply appropriate alarm ranges.</li>
  <li>Start/stop NIBP measurements or set interval mode from the NIBP menu.</li>
  <li>Silence/acknowledge alarms temporarily while correcting the issue.</li>
  <li>Review trends/events and export data via USB or the connected host if configured.</li>
  <li>Charge via dock or AC adapter; monitor battery icon for remaining runtime.</li>
</ul>

<h2 id="troubleshooting">Troubleshooting</h2>
<ul>
  <li><strong>ECG/SpO<sub>2</sub> artifact</strong>: Re-prep skin, replace electrodes/probes, reduce motion, and check cable connections.</li>
  <li><strong>NIBP failed</strong>: Reposition cuff, check for leaks or patient movement, and retry with the correct size cuff.</li>
  <li><strong>No data to host</strong>: Reseat in the dock, verify network/telemetry connection, and confirm patient is admitted.</li>
  <li><strong>Battery low</strong>: Dock or plug in to charge; replace the battery if it no longer holds charge.</li>
</ul>

<h2 id="care">Care &amp; consumables</h2>
<ul>
  <li>Clean the exterior with approved disinfectant wipes; avoid liquid entry into connectors.</li>
  <li>Replace disposable cuffs, electrodes, and SpO<sub>2</sub> sensors per manufacturer guidelines.</li>
  <li>Inspect cables for cuts/bends and replace damaged leads promptly.</li>
</ul>

<h2 id="videos">Video resources</h2>
<ul class="video-list">
  <li>
    <div>
      <a href="https://www.youtube.com/watch?v=V8suJPLfAQQ" target="_blank" rel="noopener">Mindray BeneVision N1 &mdash; Seamless Transport &amp; Smart Connectivity (Mindray Official)</a>
      <span class="vid-meta">Official Mindray overview &mdash; features, transport use, and connectivity</span>
    </div>
  </li>
  <li>
    <div>
      <a href="https://www.youtube.com/watch?v=RnCR1UBF3-k" target="_blank" rel="noopener">Mindray BeneVision N1 &mdash; In-Depth Look at Patient Monitoring during Transport</a>
      <span class="vid-meta">Clinical use-cases and user interaction demonstration</span>
    </div>
  </li>
  <li>
    <div>
      <a href="https://www.youtube.com/watch?v=49c7GnOpF3Y" target="_blank" rel="noopener">BeneVision N1 &mdash; Connecting the Vision</a>
      <span class="vid-meta">Design, reliability, and usage scenarios overview</span>
    </div>
  </li>
</ul>

<h2 id="references">References</h2>
<ul>
  <li><a href="https://www.mindray.com/content/dam/xpace/en_gb/resources/downloads/education/education-nseries/operators-manual/BeneVision-N1-Operators-Manual.pdf">Mindray BeneVision N1 operator’s manual (PDF)</a></li>
  <li><a href="https://www.manualslib.com/manual/2952080/Mindray-Benevision-N1.html">BeneVision N1 operator manual (Manualslib)</a></li>
  <li><a href="https://www.mindray.com/en/products/patient-monitoring/transport-monitoring/benevision-n1.html">Mindray BeneVision N1 product page</a></li>
</ul>

<h2>Related ACTT content</h2>
<ul>
  <li><a href="../../index.html#/thresholds/cardiac">Cardiac Thresholds &amp; Targets</a></li>
  <li><a href="../../index.html#/thresholds/airway-respiratory">Airway &amp; Respiratory Thresholds</a></li>
</ul>
</main>
<footer class="site-footer">Last updated: 2026-04-16 &bull; ACTT Sick Bay</footer>
</body>
</html>
